\section{Conclusion}
\label{sec:conclusion}

This paper introduced a Robust HOCBF safety filter for energy process control under model mismatch. The filter combines GP mean correction of the drift dynamics with compositional uncertainty propagation through the HOCBF $\psi$-chain, yielding a per-constraint, relative-degree-aware robustness margin $\epsilon(x)$. Under a fixed GP with scenario-specific training, $\Delta g = 0$, and $\kappa_\epsilon = 1$, Theorem~1 establishes forward invariance with probability $\geq 1-\delta$. The filter is policy-agnostic: any Lipschitz-continuous upstream controller receives the same safety guarantee.

On a 5th-order supercritical boiler-turbine benchmark with $\Phi$-scaled nonlinear dynamics, the Robust HOCBF transforms nominal HOCBF failure ($>95\%$ violation under model mismatch) to no observed CBF violations across nominal operation and six static perturbation scenarios (5 seeds $\times$ 50 episodes $\times$ 500 steps; 95\% episode-level Wilson upper bound $1.46\%$). The per-step QP solve (${\sim}25$\,ms) is approximately $10\times$ faster than NMPC (254\,ms). The filter solves a nearest-action projection at each step; its intervention rate increases proportionally with perturbation magnitude (from $3.5\%$ at moderate mismatch to $100\%$ under severe mismatch).

The compositional $\epsilon(x)$ serves distinct roles depending on the perturbation structure: under constant perturbations, it provides a formal PAC-Bayes certificate with per-constraint differentiation arising from the $\psi$-chain structure; under state-dependent perturbations, it additionally provides genuinely data-driven, state-dependent adaptation (S3: Coupled, $\mathrm{CV}(\epsilon_h)=70\%$). The scenario-specific GP requirement, the $\Delta g = 0$ assumption, and the one-sided diagnostic limitation are explicitly characterized as deployment considerations.

Future work includes extending to matched uncertainty ($\Delta g \neq 0$), principled OOD detection, and validation on industrial simulators (SIL/HIL).
