\section{Conclusion}
\label{sec:conclusion}

This paper developed RoCBF-SF as a commissioning-calibrated GP-HOCBF safety-filter overlay for the boiler-turbine coordinated control loop of an ultra-supercritical power unit. The filter leaves the upstream controller in place and projects its proposed command through pressure, separator-enthalpy, and power constraints using GP drift-residual correction, compositional HOCBF uncertainty propagation, and a real-time QP.

The drift-only $\Delta g=0$ benchmark separates the contributions of barrier structure, residual learning, and margin selection. Correct-relative-degree HOCBF removes nominal violations but leaves 10{,}756/15{,}000 mismatch-sample violations without a GP. Mean correction reduces that count to 36. The scenario-wise commissioned row, using $\epsilon_\kappa=0.02$ in S3 and 0 otherwise, gives 0/17{,}500 observed violations in the primary sweep; held-out S3 seeds give 66/50{,}000 violations and 72/50{,}000 QP rejections. Conversely, the full implemented-margin endpoint can lose feasibility under actuator limits. These numerical settings are finite-sample commissioning points. The formal forward-invariance result requires $\epsilon_\kappa=1$, an independently valid simultaneous residual event and compositional derivative bound, $\Delta g=0$, and full-row robust-QP feasibility; the implemented commissioning multiplier does not establish those conditions by itself.

Plant historian and controller records provide complementary measured-operation evidence. The matched-window cohort and representative 5\,s pair associate the retrofit with lower pressure-error dispersion under comparable load movement, while the concurrent outage maintenance prevents attributing the entire change to the safety filter alone. Low-to-mid-load historian windows establish operating context, and three confirmed high-load plant-controller exports verify the proposed execution path over 480.7--629.7\,MW. Direct pressure, enthalpy, and power margins remain positive over all 4320 exported records; MW05--MW06 use the full QP throughout, and MW04 records 43 guarded reduced-QP recoveries. The observed total task time remains below 28.665\,ms against the 1000\,ms deadline. These recovered cycles are deliberately excluded from the full-row certificate claim.

Future work should extend time-separated commissioning coverage, evaluate actuator-gain uncertainty beyond the current $\Delta g=0$ formulation, and develop a sampled-data certificate for the 1\,s zero-order-hold implementation. Further field validation should also retain the current separation between historian response evidence, controller-execution evidence, and full-row certificate conditions.
