\section{Introduction}
\label{sec:intro}

\subsection{Industrial Measurement and Control Context}

Ultra-supercritical thermal power units operate close to equipment protection boundaries. In a 1000\,MW boiler-turbine unit, the control system continuously measures and regulates main steam pressure $p_m$, separator outlet enthalpy $h_m$, turbine electrical power $N_e$, boiler gas-side state $r_B$, and fuel-delay state $\tau_f$. The practical limits considered here are pressure $13$--$24$\,MPa, separator enthalpy $2670$--$2830$\,kJ\,kg$^{-1}$, and power output within $\pm50$\,MW of the operating target. These limits correspond to protection, tracking, actuator, and coordinated-control requirements that a distributed control system (DCS) must satisfy while following the load schedule.

The model used for controller design is imperfect in service. Coal quality varies across shipments, heat absorption changes as heat-transfer surfaces foul, valve and fuel-delivery characteristics drift, and unmodeled coupling becomes more visible during load following. These effects create persistent mismatch between the controller model and the true process response. A controller that appears feasible under the nominal model, whether PID, LQR, MPC, or a learned policy, can still drive the measured plant state toward a pressure, enthalpy, or power violation.

Recent applied measurement-and-control studies show the same practical pattern across different systems: pressure regulation deteriorates under delay and disturbances~\cite{wu2026pressure}, controller parameters are often selected from desired response behavior~\cite{teke2026reference}, stochastic nonlinear plants must respect actuator saturation~\cite{fang2026adaptive}, and energy-system controllers are increasingly judged by communication and update burden as well as tracking accuracy~\cite{feng2026event}. The common requirement is not only a better nominal controller, but a measured-loop mechanism that remains interpretable when the plant deviates from the design model. This paper addresses that requirement for a supercritical boiler-turbine loop by treating model mismatch as a commissioning problem for a safety filter.

\subsection{Safety-Filter View}

This paper studies an overlay safety filter, not a replacement for the plant controller. The filter receives the measured state $x=[r_B,p_m,h_m,N_e,\tau_f]^\top$ and the upstream controller's proposed action $u_{\mathrm{prop}}$, checks that action against process safety constraints, and returns the nearest admissible action $u^*$. This placement suits industrial measurement and control because it separates the tracking task from the protection task: the existing controller handles load following and economic operation, while the safety layer handles last-mile constraint enforcement.

The projection mechanism is a quadratic program (QP) built from control barrier functions (CBFs)~\cite{ames2017cbf}. For constraints whose input appears only after repeated differentiation, high-order CBFs (HOCBFs)~\cite{xiao2021hocbf} use a recursive $\psi$-chain to enforce the correct relative degree. This structure matters in boiler-turbine operation. Pressure has relative degree two in the stabilized model, whereas enthalpy and power have relative degree one. A first-order CBF applied uniformly to all constraints is structurally mismatched and, as shown experimentally, provides no protection under model mismatch.

\subsection{Technical Gap: Uncertainty Propagation in High-Relative-Degree Constraints}

Gaussian processes (GPs) can learn model residuals from commissioning or operation data while providing posterior uncertainty~\cite{rasmussen2006gp,srinivas2010gp}. Existing GP-CBF methods usually apply the uncertainty bound directly to a first-order CBF constraint~\cite{cheng2019guaranteed,fisac2018general,castaneda2021pointwise}. Recent GP-HOCBF work extends this idea to high-order constraints through global chance-constraint or convex reformulations~\cite{aali2024learning,zhang2025adaptive}. These studies establish useful theory, but they leave a commissioning question open for process-control use: when the residual model is learned from finite data, how much of the theoretical robustness margin should be applied in the real-time QP?

For high-relative-degree constraints, the answer is not obvious because uncertainty propagates through every level of the HOCBF $\psi$-chain. The full worst-case bound can over-tighten the QP, reduce actuator authority, and trigger fallback behavior. Using no margin can also be unsafe when the perturbation is state-dependent and amplifies along the trajectory. The practical problem is therefore to derive a margin and then calibrate its use for the perturbation structure observed during commissioning.

\subsection{Contributions}

We introduce RoCBF-Net, a commissioning-calibrated GP-HOCBF safety filter for supercritical boiler-turbine control. The paper makes four contributions for readers concerned with industrial measurement, constrained control, and real-time deployment:

\begin{enumerate}
    \item \textbf{Industrial safety-filter architecture for boiler-turbine measurement and control.} RoCBF-Net is formulated as an overlay between any upstream controller and the actuators. It uses measured boiler-turbine states, correct HOCBF relative degrees, GP residual correction, and a QP projection to enforce pressure, enthalpy, and power constraints without modifying the upstream control law.

    \item \textbf{Compositional uncertainty propagation through the HOCBF chain.} The method propagates GP posterior uncertainty through each HOCBF $\psi$-level to form a state-dependent margin $\epsilon(x)$. The scalar factor $\epsilon_\kappa$ then scales this margin in the online constraint $Au \leq b-\epsilon_\kappa\epsilon(x)$, recovering the worst-case certificate at $\epsilon_\kappa=1$ and enabling less conservative calibrated operation at smaller values.

    \item \textbf{Evidence that GP mean correction, not the full worst-case margin, is the dominant safety mechanism.} On a 5th-order 1000\,MW boiler-turbine benchmark with $\Phi$-scaled model mismatch, GP mean correction reduces HOCBF violations by more than 500 times and achieves $\leq0.18\%$ violation in six of seven uncertainty scenarios. The full theoretical margin $\epsilon_\kappa=1.0$ is not the preferred operating point in any tested condition.

    \item \textbf{Deployment envelope for robustness-margin calibration.} A sensitivity sweep shows that $\epsilon_\kappa=0$ is sufficient for additive perturbations in the tested regime, $\epsilon_\kappa=0.1$ restores zero violation under moderate state-dependent coupling, and positive margins become harmful beyond $\gamma\geq1.5$. The result is a practical schedule for selecting $\epsilon_\kappa$ during commissioning, with diagnostics for leaving the calibrated envelope.
\end{enumerate}
